permit_number,permit_issuance_date,permit_expiration_date,facility_name,facility_address,facility_county,facility_state,state_facility_id,initial_construction_commenced_notification_required,construction_commenced_notification_window_days,initial_startup_notification_required,startup_notification_window_days,permit_copy_onsite_required,right_of_entry_clause,permit_extraction_notes,source_file,num_generators,generator_ref,included_in_permit_project,original_permit_date,equipment_facility_id,make,model,rated_capacity_bhp,rated_capacity_hp,rated_capacity_kw,rated_capacity_mmbtu_per_hr,primary_fuel_type,secondary_fuel_type,other_fuels,fuel_grade,fuel_specification,fuel_sulfur_content_pct,fuel_certification_required,fuel_change_permit_trigger,fuel_throughput_per_unit_limit,fuel_throughput_per_unit_scope,fuel_throughput_per_unit_group_ref,fuel_throughput_combined_limit,fuel_throughput_combined_group_ref,control_technology,operating_hours_per_unit_limit,operating_hours_per_unit_rolling_window,operating_hours_combined_limit,operating_hours_combined_group_ref,operating_hours_combined_rolling_window,allowed_operating_modes,opacity_limit_percent,hour_meter_required,observation_frequency,recordkeeping_window_years,nsps_subpart_iiii,mact_subpart_zzzz,generator_extraction_notes
21050040,10/4/21,,"Aligned Data Centers (ORD) Prop Co, LLC","505 Northwest Ave, Northlake, Cook County, 60164",Cook County,IL,031471AEN,TRUE,30,TRUE,15,,,Multiple identifiers present in permit. Selected Application No. 21050040 as permitNumber. I.D. No.: 031471AEN recorded as stateFacilityID.,031471AEN_21050040_IL_Final_Permit.json,49,"Forty-Nine (49) 3,000 kW (4,393 BHP) Diesel Emergency Generators;",TRUE,,,,,4393,,3000,,diesel fuel oil No. 2,,,,40 CFR 80.510(b),0.0015,,The diesel powered Emergency Generators shall only be operated with diesel fuel oil No. 2 as the fuel. The use of any other fuel in any of the engines powering the Emergency Generators may require that the Permittee first obtain a construction permit from the Illinois EPA and then perform stack testing to verify compliance with all applicable requirements.,,,,,,,,,1793,"the forty-nine (49) 3,000 kW (4,393 BHP) Emergency Generators (combined)",Compliance with annual limits shall be determined on a daily basis from the sum of the data for the current day plus the preceding 364 days (running 365 days total).,"In order for the engine to be considered an emergency stationary ICE under 40 CFR 60 Subpart IIII, any operation other than emergency operation, maintenance and testing, emergency demand response, and operation in non-emergency  situations for 50 hours per year, as described in 40 CFR 60.4211(f)(1) through (3), is prohibited.",30,TRUE,,5,TRUE,TRUE,Grouped entry as listed in permit; combined operating hour limit applies to the group.
21050040,10/4/21,,"Aligned Data Centers (ORD) Prop Co, LLC","505 Northwest Ave, Northlake, Cook County, 60164",Cook County,IL,031471AEN,TRUE,30,TRUE,15,,,Multiple identifiers present in permit. Selected Application No. 21050040 as permitNumber. I.D. No.: 031471AEN recorded as stateFacilityID.,031471AEN_21050040_IL_Final_Permit.json,2,Two (2) 500 kW (762 BHP) Diesel Emergency Generators;,TRUE,,,,,762,,500,,diesel fuel oil No. 2,,,,40 CFR 80.510(b),0.0015,,The diesel powered Emergency Generators shall only be operated with diesel fuel oil No. 2 as the fuel. The use of any other fuel in any of the engines powering the Emergency Generators may require that the Permittee first obtain a construction permit from the Illinois EPA and then perform stack testing to verify compliance with all applicable requirements.,,,,,,,,,100,the two (2) 500 kW (762 BHP) Emergency Generators (combined),Compliance with annual limits shall be determined on a daily basis from the sum of the data for the current day plus the preceding 364 days (running 365 days total).,"In order for the engine to be considered an emergency stationary ICE under 40 CFR 60 Subpart IIII, any operation other than emergency operation, maintenance and testing, emergency demand response, and operation in non-emergency  situations for 50 hours per year, as described in 40 CFR 60.4211(f)(1) through (3), is prohibited.",30,TRUE,,5,TRUE,TRUE,Grouped entry as listed in permit; combined operating hour limit applies to the group.
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN1,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN10,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN11,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN12,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN13,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN14,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN15,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN2,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN3,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN4,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN5,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN6,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN7,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN8,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
PTI0000052 v1.0,11/8/24,,"Alliance Cloud Services, LLC","415 East Prairie Ronde Street
Dowagiac, Michigan 49047",Cass,MI,B1557,,,,,,,,PTI0000052.json,1,EUGEN9,,,,,,,,2000,18.76,Diesel Fuel,,,non-road diesel fuel,"40 CFR 80.510(b), 40 CFR 1090.305",0.0015,,,,,,44567,FGEMGENS,,500,12-month rolling time period as determined at the end of each calendar month.,,,,"The permittee may operate each engine in FGEMGENS for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. (40 CFR 60.4211(f)(2)) Each engine in FGEMGENS may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing as provided in §60.4211(f)(2). Except as provided in §60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity. (40 CFR 60.4211(f)(3))",20,TRUE,,5,TRUE,TRUE,
112-17,8/21/17,,Beaumont Information Technology Center,"1350 Stephenson Highway, Troy, Michigan",Cakland,MI,P0243,,,,,,,,112-17.json,1,EU-GENP,,,,,,,2205,1500,,diesel fuel,,,,40 CFR 80.510(b),0.0015,TRUE,,,,,,,,500,12-month rolling time period basis as determined at the end of each calendar month,,,,"The permittee may operate EU-GENP for no more than 100 hours per calendar year for the purpose of necessary maintenance checks and readiness testing, provided that the tests are recommended by Federal, State, or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Department for approval of additional hours to be used for maintenance checks and readiness testing. A petition is not required if the owner or operator maintains records indicating that Federal, State, or local standards require maintenance and testing of emergency internal combustion engines beyond 100 hours per calendar year. EU-GENP may operate up to 50 hours per calendar year in non-emergency situations, but those 50 hours are counted towards the 100 hours per calendar year provided for maintenance and testing. Except as provided in 40 CFR 60.4211(f)(3)(i), the 50 hours per calendar year for non-emergency situations cannot be used for peak shaving or demand response, or to generate income for the permittee to supply non-emergency power as part of a financial arrangement with another entity.",20,TRUE,,5,TRUE,TRUE,
52432,7/7/25,,Chirisa Richmond LLC,"1401 Meadowville Technology Pkwy Chester, Virginia 23836",Chesterfield County,VA,52432,TRUE,30,TRUE,15,TRUE,"For purposes of this condition, the time for inspection shall be deemed reasonable during regular business hours or whenever the facility is in operation.",Registration No. used as permitNumber and stateFacilityID. Address taken from the permit header block; county listed separately in the permit.,52432_DC_Permit.json,31,EG-2-01 through EG-2-31,TRUE,,,Cummins,C3000D6EB (QSK78-36),4441,,3000,,diesel fuel,,,S15 diesel fuel oil,ASTM D975,0.0015,TRUE,A change in the fuel shall be considered a change in the method of operation of the data processing center and may require a new or amended permit.,,,,232500,EG-2-01 through EG-2-31,turbocharged engine and aftercooler/charge air cooler,,,,,,"The engine-generator sets (Ref. Nos. EG01 - EG15 and EG-2-01 through EG-2-31) shall only be operated in the following modes: a. In situations that arise from sudden and reasonably unforeseeable events where the primary energy or power source is disrupted or disconnected due to conditions beyond the control of an owner or operator of a facility including: i. A failure of the electrical grid; ii. On-site disaster or equipment failure; or iii. Public service emergencies such as flood, fire, natural disaster, or severe weather conditions. b. For participation in an ISO-declared emergency, where an ISO emergency is: i. An abnormal system condition requiring manual or automatic action to maintain system frequency, to prevent loss of firm load, equipment damage, or tripping of system elements that could adversely affect the reliability of an electric system or the safety of persons or property; ii. Capacity deficiency or capacity excess conditions; iii. A fuel shortage requiring departure from normal operating procedures in order to minimize the use of such scarce fuel; iv. Abnormal natural events or man-made threats that would require conservative operations to posture the system in a more reliable state; or v. An abnormal event external to the ISO service territory that may require ISO action. c. For periodic maintenance, testing, and operational training. When changing from Emergency Power Generation to Non-Emergency (Alternate) Power Generation, the permittee shall submit appropriate documentation to the Department of Environmental Quality (DEQ) and receive DEQ approval for the change in the method of operation of the engine-generator set to ensure that the facility remains in compliance with the appropriate permitting requirements.",10,TRUE,with a frequency of not less than once each day the engine-generator set is operated,5,TRUE,TRUE,Combined fuel throughput limit applies to group EG-2-01 through EG-2-31.
52432,7/7/25,,Chirisa Richmond LLC,"1401 Meadowville Technology Pkwy Chester, Virginia 23836",Chesterfield County,VA,52432,TRUE,30,TRUE,15,TRUE,"For purposes of this condition, the time for inspection shall be deemed reasonable during regular business hours or whenever the facility is in operation.",Registration No. used as permitNumber and stateFacilityID. Address taken from the permit header block; county listed separately in the permit.,52432_DC_Permit.json,5,EG01-EG05,FALSE,,,Caterpillar,C175-16,4423,,3000,,diesel fuel,,,S15 diesel fuel oil,ASTM D975,0.0015,TRUE,A change in the fuel shall be considered a change in the method of operation of the data processing center and may require a new or amended permit.,,,,,,,150,calculated monthly as the sum of each consecutive 12-month period,,,,"The engine-generator sets (Ref. Nos. EG01 - EG15 and EG-2-01 through EG-2-31) shall only be operated in the following modes: a. In situations that arise from sudden and reasonably unforeseeable events where the primary energy or power source is disrupted or disconnected due to conditions beyond the control of an owner or operator of a facility including: i. A failure of the electrical grid; ii. On-site disaster or equipment failure; or iii. Public service emergencies such as flood, fire, natural disaster, or severe weather conditions. b. For participation in an ISO-declared emergency, where an ISO emergency is: i. An abnormal system condition requiring manual or automatic action to maintain system frequency, to prevent loss of firm load, equipment damage, or tripping of system elements that could adversely affect the reliability of an electric system or the safety of persons or property; ii. Capacity deficiency or capacity excess conditions; iii. A fuel shortage requiring departure from normal operating procedures in order to minimize the use of such scarce fuel; iv. Abnormal natural events or man-made threats that would require conservative operations to posture the system in a more reliable state; or v. An abnormal event external to the ISO service territory that may require ISO action. c. For periodic maintenance, testing, and operational training. When changing from Emergency Power Generation to Non-Emergency (Alternate) Power Generation, the permittee shall submit appropriate documentation to the Department of Environmental Quality (DEQ) and receive DEQ approval for the change in the method of operation of the engine-generator set to ensure that the facility remains in compliance with the appropriate permitting requirements.",10,,,5,TRUE,TRUE,
52432,7/7/25,,Chirisa Richmond LLC,"1401 Meadowville Technology Pkwy Chester, Virginia 23836",Chesterfield County,VA,52432,TRUE,30,TRUE,15,TRUE,"For purposes of this condition, the time for inspection shall be deemed reasonable during regular business hours or whenever the facility is in operation.",Registration No. used as permitNumber and stateFacilityID. Address taken from the permit header block; county listed separately in the permit.,52432_DC_Permit.json,1,EG06,FALSE,,,Caterpillar,3512C,2206,,1500,,diesel fuel,,,S15 diesel fuel oil,ASTM D975,0.0015,TRUE,A change in the fuel shall be considered a change in the method of operation of the data processing center and may require a new or amended permit.,,,,,,,150,calculated monthly as the sum of each consecutive 12-month period,,,,"The engine-generator sets (Ref. Nos. EG01 - EG15 and EG-2-01 through EG-2-31) shall only be operated in the following modes: a. In situations that arise from sudden and reasonably unforeseeable events where the primary energy or power source is disrupted or disconnected due to conditions beyond the control of an owner or operator of a facility including: i. A failure of the electrical grid; ii. On-site disaster or equipment failure; or iii. Public service emergencies such as flood, fire, natural disaster, or severe weather conditions. b. For participation in an ISO-declared emergency, where an ISO emergency is: i. An abnormal system condition requiring manual or automatic action to maintain system frequency, to prevent loss of firm load, equipment damage, or tripping of system elements that could adversely affect the reliability of an electric system or the safety of persons or property; ii. Capacity deficiency or capacity excess conditions; iii. A fuel shortage requiring departure from normal operating procedures in order to minimize the use of such scarce fuel; iv. Abnormal natural events or man-made threats that would require conservative operations to posture the system in a more reliable state; or v. An abnormal event external to the ISO service territory that may require ISO action. c. For periodic maintenance, testing, and operational training. When changing from Emergency Power Generation to Non-Emergency (Alternate) Power Generation, the permittee shall submit appropriate documentation to the Department of Environmental Quality (DEQ) and receive DEQ approval for the change in the method of operation of the engine-generator set to ensure that the facility remains in compliance with the appropriate permitting requirements.",10,,,5,TRUE,TRUE,
52432,7/7/25,,Chirisa Richmond LLC,"1401 Meadowville Technology Pkwy Chester, Virginia 23836",Chesterfield County,VA,52432,TRUE,30,TRUE,15,TRUE,"For purposes of this condition, the time for inspection shall be deemed reasonable during regular business hours or whenever the facility is in operation.",Registration No. used as permitNumber and stateFacilityID. Address taken from the permit header block; county listed separately in the permit.,52432_DC_Permit.json,9,EG07-EG15,FALSE,,,Caterpillar,3516C,3633,,2500,,diesel fuel,,,S15 diesel fuel oil,ASTM D975,0.0015,TRUE,A change in the fuel shall be considered a change in the method of operation of the data processing center and may require a new or amended permit.,,,,,,turbocharged engine and aftercooler/charge air cooler,150,calculated monthly as the sum of each consecutive 12-month period,,,,"The engine-generator sets (Ref. Nos. EG01 - EG15 and EG-2-01 through EG-2-31) shall only be operated in the following modes: a. In situations that arise from sudden and reasonably unforeseeable events where the primary energy or power source is disrupted or disconnected due to conditions beyond the control of an owner or operator of a facility including: i. A failure of the electrical grid; ii. On-site disaster or equipment failure; or iii. Public service emergencies such as flood, fire, natural disaster, or severe weather conditions. b. For participation in an ISO-declared emergency, where an ISO emergency is: i. An abnormal system condition requiring manual or automatic action to maintain system frequency, to prevent loss of firm load, equipment damage, or tripping of system elements that could adversely affect the reliability of an electric system or the safety of persons or property; ii. Capacity deficiency or capacity excess conditions; iii. A fuel shortage requiring departure from normal operating procedures in order to minimize the use of such scarce fuel; iv. Abnormal natural events or man-made threats that would require conservative operations to posture the system in a more reliable state; or v. An abnormal event external to the ISO service territory that may require ISO action. c. For periodic maintenance, testing, and operational training. When changing from Emergency Power Generation to Non-Emergency (Alternate) Power Generation, the permittee shall submit appropriate documentation to the Department of Environmental Quality (DEQ) and receive DEQ approval for the change in the method of operation of the engine-generator set to ensure that the facility remains in compliance with the appropriate permitting requirements.",10,TRUE,with a frequency of not less than once each day the engine-generator set is operated,5,TRUE,TRUE,
F-23-031,11/3/23,11/3/28,"Cyrus One, LLC","7190-7200 Industrial Road, Florence, KY 41042",Boone,KY,21-015-00236,,,,,,"In accordance with the requirements of 401 KAR 52:030, Section 3(1)f, the permittee shall allow authorized representatives of the Cabinet to perform the following during reasonable times: a. Enter upon the premises to inspect any facility, equipment (including air pollution control equipment), practice, or operation; b. To access and copy any records required by the permit; c. Sample or monitor, at reasonable times, substances or parameters to assure compliance with the permit or any applicable requirements. Reasonable times are defined as during all hours of operation, during normal office hours; or during an emergency.",Additional identifiers listed in permit: Agency Interest # 135395; Activity ID APE20230001. Selected Permit ID as primary permit number.,F-23-031.json,1,01A,FALSE,1/1/90,1A,Caterpillar,3512,,1676,,11.73,Diesel,,,,,,,,,,,,,,,,,,,"a. There is no time limit on the use of emergency stationary RICE emergency situations. [40 CFR 63.6640(f)(1)] b. The permittee may operate each of the engines for a maximum of 100 hours per calendar year for maintenance checks and readiness testing, provided that the tests are recommended by federal, state or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Administrator for approval of additional hours to be used for maintenance checks and readiness testing, but a petition is not required if the permittee maintains records indicating that federal, state, or local standards require maintenance and testing of emergency RICE beyond 100 hours per calendar year. [40 CFR 63.6640(f)(2) and 40 CFR 63.6640(f)(2)(i)] c. The permittee may operate each of the engines for up to 50 hours per calendar year in non-emergency situations. The 50 hours of operation in non-emergency situations are counted as part of the 100 hours per calendar year for maintenance and testing provided in 40 CFR 63.6640(f)(2). The 50 hours per year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for a facility to an electric grid or otherwise supply power as part of a financial arrangement with another entity. [40 CFR 63.6640(f)(4)]",,,,5,,FALSE,
F-23-031,11/3/23,11/3/28,"Cyrus One, LLC","7190-7200 Industrial Road, Florence, KY 41042",Boone,KY,21-015-00236,,,,,,"In accordance with the requirements of 401 KAR 52:030, Section 3(1)f, the permittee shall allow authorized representatives of the Cabinet to perform the following during reasonable times: a. Enter upon the premises to inspect any facility, equipment (including air pollution control equipment), practice, or operation; b. To access and copy any records required by the permit; c. Sample or monitor, at reasonable times, substances or parameters to assure compliance with the permit or any applicable requirements. Reasonable times are defined as during all hours of operation, during normal office hours; or during an emergency.",Additional identifiers listed in permit: Agency Interest # 135395; Activity ID APE20230001. Selected Permit ID as primary permit number.,F-23-031.json,1,01B,FALSE,1/1/04,1B,Detroit,T1637K36,,2550,,17.85,Diesel,,,,,,,,,,,,,,,,,,,"a. There is no time limit on the use of emergency stationary RICE emergency situations. [40 CFR 63.6640(f)(1)] b. The permittee may operate each of the engines for a maximum of 100 hours per calendar year for maintenance checks and readiness testing, provided that the tests are recommended by federal, state or local government, the manufacturer, the vendor, the regional transmission organization or equivalent balancing authority and transmission operator, or the insurance company associated with the engine. The permittee may petition the Administrator for approval of additional hours to be used for maintenance checks and readiness testing, but a petition is not required if the permittee maintains records indicating that federal, state, or local standards require maintenance and testing of emergency RICE beyond 100 hours per calendar year. [40 CFR 63.6640(f)(2) and 40 CFR 63.6640(f)(2)(i)] c. The permittee may operate each of the engines for up to 50 hours per calendar year in non-emergency situations. The 50 hours of operation in non-emergency situations are counted as part of the 100 hours per calendar year for maintenance and testing provided in 40 CFR 63.6640(f)(2). The 50 hours per year for non-emergency situations cannot be used for peak shaving or non-emergency demand response, or to generate income for a facility to an electric grid or otherwise supply power as part of a financial arrangement with another entity. [40 CFR 63.6640(f)(4)]",,,,5,,FALSE,
